> TEST ONLY - NOT FOR HUMAN USE. Generated by `tools/gen_fmea.py`; every code is checked against `spec/diag-codes.csv`.

# v0.1.0 pod: FMEA and diagnostics mapping

Format of `docs/06-diagnostics.md` 3.6. Reference designators are those of `netlist.json` (`CTRL.<ref>` in the catalogue). Safe = a single failure cannot cause forward delivery the firmware did not authorise.
Codes with **NEW** do not exist in the catalogue yet: they are requests (rule 2.8) for the reserved components `0F` (HW-A step budget) and `0D` (over-current latch; `0D` is unallocated in layer 1); nothing was added to `spec/diag-codes.csv` by this work package.

| FM id | Ref | Failure mode | Effect on VMOT / motion | Single-fault safe? | Readback | Detection step | Diagnostic code | FRU |
|---|---|---|---|---|---|---|---|---|
| FM-Q4-1 | Q4 | drain-source short | first series switch bypassed; **Q15 still cuts** | yes | RB7 VMOT_SENSE, PGATE_MON | S06, A01 (cut with Q15 only) | 1-06-001 | CTRL |
| FM-Q15-1 | Q15 | drain-source short | second series switch bypassed; Q4 still cuts | yes | RB7, PGATE_MON | S06, A01 | 1-06-001 | CTRL |
| FM-Q4-2 | Q4 / Q15 | open | no motor supply | yes (fail-safe) | RB7, PGATE_MON | A01 | 1-06-002 | CTRL |
| FM-Q4/Q15-3 | Q4 and Q15 | both shorted (double fault) | VMOT cannot be cut; HW-A still limits steps | n/a (2 faults) | RB7 | S06 | 1-06-001 | CTRL |
| FM-R9-1 | R9 or R10 | open | gate still pulled up by the other resistor | yes | none (masked); PGATE_MON / turn-off time | A01 timing | 1-06-001 (only if both open) | CTRL |
| FM-R11-1 | R11 | open | gate never pulled low: no motor supply | yes (fail-safe) | PGATE_MON low? | A01 | 1-06-002 | CTRL |
| FM-Q5-1 | Q5 | D-S short | latch leg lost; MCU_EN, OC, dock legs remain | yes | RB6, VMOT after LATCH_CLR_N | A01 | 1-07-002 | CTRL |
| FM-Q8-1 | Q8 | D-S short | MCU_EN leg lost | yes | RB7 after MCU_EN low | A01 | 1-07-001 | CTRL |
| FM-Q13-1 | Q13 | D-S short | OC leg lost: the supply stays on after a trip | yes (chopper limit remains) | OC_OK vs VMOT | A01, OC_TEST | 1-0D-001 NEW | CTRL |
| FM-Q6-1 | Q6, Q7, Q7B | Q6 shorted or Q7/Q7B stuck off | DOCKED leg lost: undocked forward not blocked | NO if firmware also commands it | RB4 DOCKED_H, DOCK_TEST | A02 | 1-07-003 | CTRL |
| FM-Q22-1 | Q10, Q22, Q20, R87 (H15 branch 2) | branch stuck conducting (Q10 or Q22 shorted, Q20 stuck off) | docked + reverse passes (aspiration) if the other legs and firmware also permit | NO if firmware also commands it | A02a | A02a | 1-07-008 NEW | CTRL |
| FM-Q21-1 | Q6, Q21 (H15 branch 1) | branch stuck conducting (Q6 or Q21 shorted, Q7/Q7B stuck off) | undocked + forward passes | NO if firmware also commands it | A02b, DOCK_TEST | A02b | 1-07-003 | CTRL |
| FM-Q10-1 | Q10, Q11, R13 | Q10 shorted / DIR polarity wrong | undocked forward not blocked | NO if firmware also commands it | RB5 (MOT_DIR readback), VMOT | A02 | 1-07-004, 4-40-003 | CTRL |
| FM-Q5-2 | Q5, Q8, Q13, Q6 and Q10 | open | motor never runs | yes (fail-safe) | PGATE_MON | A01 | 1-07-005, 1-07-006 | CTRL |
| FM-U4A-1 | U4A or U4B | one hall stuck asserted (low) | other hall still reads not docked: **blocked (2oo2)** | yes (new in v0.1.0) | DOCK_N vs DOCKED_H mismatch | S08, A10 | 2-21-001 | DOCK (magnet/hall) |
| FM-U4A-2 | U4A or U4B | stuck not asserted / no supply | forward blocked, pod never docks | yes (fail-safe) | DOCK_N, DOCKED_H | A10 | 2-21-002, 1-07-006 | DOCK |
| FM-U4A-3 | U4A and U4B | both stuck asserted (double fault) | undocked forward not blocked by the dock leg; DIR leg, latch, MCU_EN remain | n/a (2 faults) | TMAG field, DOCK_TEST | A02 | 1-07-003 | DOCK |
| FM-R19-1 | R19/R20 | open | DOCK_N floats (high-Z, pick-up) | yes (floating high = not docked; noise can read docked, other hall/legs remain) | DOCK_N chatter | S08 | 2-21-003 | CTRL |
| FM-U6-1 | U6 | Q stuck 1 | latch and watchdog cannot cut | yes (MCU_EN, OC, dock legs) | RB6 after LATCH_CLR_N | S05, A01 | 1-05-003, 1-05-001 | CTRL |
| FM-U6-2 | U6 | Q stuck 0 | no motion | yes (fail-safe) | RB6 | A01 | 1-05-002 | CTRL |
| FM-U5-1 | U5 | no WAKE | watchdog dead | yes (other legs); protection reduced | RB11 | continuous | 1-04-001 | CTRL |
| FM-U5-2 | U5, D2 | RSTn not reaching MCU / latch | watchdog ineffective | yes (protection reduced) | RB11 | A08 | 1-04-002 | CTRL |
| FM-U10-1 | U10, C16, R30, D1 | DONE qualifier stuck | TPL5010 resets every 2 s, or never fires on silence | yes | WAKE counting | A08 | 1-04-001 | CTRL |
| FM-R18-1 | R18 | MCU_EN pull-down open | MCU_EN floats after reset (other legs hold) | partly | RB9 own-pin readback | S05 | 1-07-007 | CTRL |
| FM-U9-1 | U9, R44 | INA180 / shunt open or offset | I_SENSE dead or biased; OC cut blind | yes (chopper limit, encoder) | RB8 | S06, A03, OC_TEST | 1-08-001, 1-08-002, 1-08-003 | CTRL |
| FM-U11-1 | U11, R49-R51 | comparator stuck low (no trip) | OC protection lost | yes (chopper 160 mA remains) | OC_OK after OC_TEST | A09 (OC_TEST) | 1-0D-001 NEW | CTRL |
| FM-U11-2 | U11 | comparator stuck high | trips at once, VMOT never on | yes (fail-safe) | OC_OK low after MCU_EN cycle | A09 | 1-0D-002 NEW | CTRL |
| FM-U12-1 | U12 | Q_N stuck 1 / cannot clear | OC leg lost / never on | yes | OC_OK | A09 | 1-0D-001 NEW | CTRL |
| FM-Q14-1 | Q14 | stuck on | reference low: trips at once | yes | OC_OK | A09 | 1-0D-002 NEW | CTRL |
| FM-U7-1 | U7 | bridge failure | no motion or fault; short trips OC | yes | RB10 EN/FAULT, OC_OK | S05 | 1-03-001, 1-03-002 | CTRL |
| FM-R34-1 | R34/R35/R37/R38 | wrong current limit | current up to 2x | yes (OC 0.39 A) | RB8 | A03 | 6-62-001 | CTRL |
| FM-R41-1 | R41/R42 | MODE1/MODE2 pull-down open | microstep mode undefined (torque/step size wrong) | no hazard class change, dose ratio changes | A05 step ratio | A05 | 4-41-002 | CTRL |
| FM-U13-1 | U13, U14, C33, R59/R60 | window FF/Schmitt stuck open | budget gate passes steps forever | **NO (HW-A lost, other legs remain)** | WIN, HWA_FULL, TMAG vs TIMER1 | A12 (new) | 1-0F-002 NEW | CTRL |
| FM-U13-2 | U13, U14 | window never opens | no forward steps pass: no delivery | yes (fail-safe) | WIN low after ARM | A12 | 1-0F-003 NEW | CTRL |
| FM-U15-1 | U15, Q18 | counter stuck 0 (never FULL) | budget not enforced within the window (window still limits to 0.6 s = about 120 pulses at 200 Hz) | partly | HWA_FULL after 40 pulses | A12 | 1-0F-002 NEW | CTRL |
| FM-U15-2 | U15 | FULL stuck 1 | no forward pulses pass | yes (fail-safe) | HWA_FULL high with window closed | S05 | 1-0F-004 NEW | CTRL |
| FM-U16-1 | U16-U19 | AND/OR output stuck high (U18) | STCK passes ungated | **NO (HW-A lost)** | TMAG vs steps in A12 | A12 | 1-0F-002 NEW | CTRL |
| FM-U17-1 | U17 / U19 | stuck low | no forward pulses / reverse blocked | yes (fail-safe) | TMAG motion | A04, A12 | 1-0F-003 NEW | CTRL |
| FM-R43-1 | R43 | STCK_MCU pull-down open | STCK floats at reset (gate AND still needs window) | yes | none | S05 | 1-07-007 | CTRL |
| FM2-U30-1 | U30 (supervisor, v2) | outputs stuck permitting (PERMIT/STCK_EN high) or firmware runs away | Q15 on, STCK gate open; Q4 legs (MCU_EN, OC, dock/DIR) still cut; main-side count (TIMER1) vs supervisor status differ | yes (the discrete legs are independent of the supervisor) | SUP_OK, status frame, A01 with PERMIT forced | A01 (cut with Q4 legs only), A12 | 1-0F-002 NEW | CTRL |
| FM2-U30-2 | U30 | hung / dead / no link | IWDG reset, outputs pulled low: no permission, main reset, LOCKED after 5 retries | yes (fail-safe) | SUP_OK low, UART silence | S05 | 1-04-001, 1-04-002 (reused for the supervisor link) | CTRL |
| FM2-U30-3 | U30 | counts wrong (EXTI misses pulses) | budget not enforced exactly; the 600 ms window still limits (<= 120 pulses at 200 Hz) and the buckets over-count safely (counts the edges it sees) | partly | SUP_COUNT_MISMATCH vs TIMER1 | A12 | 1-0F-002 NEW | CTRL |
| FM2-U31-1 | U31 | AND gate output stuck high | STCK_DRV follows STCK_MCU: step budget gate lost, supervisor budget only detects | NO (HW budget lost; other legs, buckets remain) | TIMER1 vs TMAG vs supervisor count | A12 | 1-0F-002 NEW | CTRL |
| FM2-QS-1 | QS, R84, R83, C60 | QS shorted / R83 open | Q15 permanently on (Q4 legs still cut) / gate floats (R83 open: Q4 still cuts) | yes | A01 (cut with Q4 legs only), VMOT_SENSE | A01 | 1-07-002 / 1-06-001 | CTRL |
| FM2-QS-2 | QS open, R82 shorted | Q15 never on | no motor supply | yes (fail-safe) | SUP_OK high but VMOT absent | A01 | 1-06-002 | CTRL |
| FM2-JU1-1 | JU1, DU1, UU1, QU1, RU1-3 | water ingress / short on VBUS or CC | no charge/USB; TVS and 22 ohm limit the charger input; delivery paused by firmware when VBUS present | H8 only (water bench) | VBUS_SENSE, CHG_STAT | charge test | A-A1-001, A-A2-001, A-A2-002 | USB board |
| FM2-J3-1 | J3 / J3S (sensor FFC) | cable out / contact open | halls read not docked (pull-ups), TMAG no ACK: forward blocked | yes (fail-safe) | I2C ACK, DOCK_N | S08 | 3-30-001, 3-30-003 | SENSOR cable |
| FM2-U8-1 | U8, L1, D6, R55/R56 | boost fails / over-voltage | VMOT_PRE up to 24 V (MT3608 without OVP) would stress the STSPIN220 (10 V max) and the shunt/INA input; R55/R56 open -> FB floats -> overvoltage | NO (overstress; OVP missing) | VMOT_SENSE, I_SENSE | S06 | 1-06-003 / 1-0D-002 NEW | CTRL: add a 6.2 V zener clamp at VMOT before the first build (VERIFY) |
| FM-U10T-1 | U10T TMAG5273 | no ACK / stuck / wrong ID | delivery cannot be verified: firmware refuses | yes | I2C | S08 | 2-20-001, 2-20-002, 2-20-003 | BOARD (TMAG) |
| FM-J1-1 | J1 (PicoBlade) | contact open / intermittent | motor winding open | yes | RB8 | S06 | 3-31-001, 3-31-004 | MOTOR / CONNECTOR |
| FM-U2-1 | U2 LDO | no output / high | logic off, VMOT off | yes | RB13 VDD | S04 | 1-02-001, 1-02-002 | CTRL |
| FM-U3-1 | U3, D3, D4, R2 | charger / pad failure | no charge or over-charge | H8 only (water bench) | CHG_STAT, VBAT | charge test | A-A1-001 | CHARGER |
| FM-BAT-1 | cell + PCM | over/under voltage, high R_int | brown-out or weak thrust | yes | VBAT_SENSE, VMOT droop | S04 | A-A0-001, A-A0-002, A-A0-003, 1-06-003, 1-01-002 | BATTERY |
| FM-Q1-1 | Q1, Q2, R5-R8, RT1 | sense switch stuck on/off | wrong VBAT/NTC reading or 20 uA leakage | yes | VBAT_SENSE vs DMM | S04 | 1-09-001 | CTRL |
| FM-BZ1-1 | BZ1, Q19, R70 | open / short | no alarm sound (software alarms remain) | yes | A11 user confirm | A11 | 1-0C-002 | CTRL |

## Catalogue names of the existing codes used

| Code | Name | Severity | FRU |
|---|---|---|---|
| `1-01-002` | BROWNOUT_RESET | W | USB |
| `1-02-001` | RAIL_3V3_LOW | F | USB |
| `1-02-002` | RAIL_3V3_HIGH | L | CTRL |
| `1-03-001` | DRIVER_FAULT_IN_BURST | F | MOTOR |
| `1-03-002` | DRIVER_FAULT_AT_IDLE | F | CTRL |
| `1-04-001` | WDT_TIMING_FAULT | L | CTRL |
| `1-04-002` | WDT_RESET_INEFFECTIVE | L | CTRL |
| `1-05-001` | LATCH_CANNOT_CLEAR | L | CTRL |
| `1-05-002` | LATCH_CANNOT_SET | F | CTRL |
| `1-05-003` | LATCH_SET_WITHOUT_ARM | L | CTRL |
| `1-06-001` | VMOT_STUCK_ON | L | CTRL |
| `1-06-002` | VMOT_NOT_PRESENT | F | CTRL |
| `1-06-003` | VMOT_DROOP | W | USB |
| `1-07-001` | GATE_MCUEN_STUCK_PASS | L | CTRL |
| `1-07-002` | GATE_LATCH_STUCK_PASS | L | CTRL |
| `1-07-003` | GATE_DOCK_STUCK_PASS | L | CTRL |
| `1-07-004` | GATE_DIRREV_STUCK_PASS | L | CTRL |
| `1-07-005` | GATE_MCUEN_STUCK_BLOCK | F | CTRL |
| `1-07-006` | GATE_DOCK_STUCK_BLOCK | F | CTRL |
| `1-07-007` | GATE_INPUT_READBACK_MISMATCH | L | CTRL |
| `1-08-001` | ISENSE_IDLE_OFFSET | F | CTRL |
| `1-08-002` | ISENSE_SATURATED | F | CTRL |
| `1-08-003` | ISENSE_DEAD | W | CTRL |
| `1-09-001` | VOLTAGE_SENSE_IMPLAUSIBLE | F | CTRL |
| `1-0C-002` | ALARM_UNCONFIRMED | W | CTRL |
| `2-20-001` | TMAG_NO_ACK | F | PODB |
| `2-20-002` | TMAG_ID_MISMATCH | F | PODB |
| `2-20-003` | TMAG_FROZEN | F | PODB |
| `2-21-001` | DOCK_STUCK_DOCKED | L | PODB |
| `2-21-002` | DOCK_STUCK_UNDOCKED | W | MAGD |
| `2-21-003` | DOCK_CHATTER | W | MAGD |
| `3-30-001` | FFC_ABSENT | F | FFC |
| `3-30-003` | I2C_BUS_STUCK | F | FFC |
| `3-31-001` | MOTOR_LEAD_OPEN | F | MOTOR |
| `3-31-004` | MOTOR_CONTACT_INTERMITTENT | W | MOTOR |
| `4-40-003` | DIR_INVERTED | L | MOTOR |
| `4-41-002` | GEAR_RATIO_MISMATCH | L | GEAR |
| `6-62-001` | CURRENT_OVER_LIMIT | F | CTRL |
| `A-A0-001` | BATTERY_LOW | W | BATT |
| `A-A0-002` | BATTERY_CRITICAL | F | BATT |
| `A-A0-003` | BATTERY_OVERVOLT | L | BATT |
| `A-A1-001` | CHARGER_FAULT | F | CHG |
| `A-A2-001` | USB_SUPPLY_LOW | W | USB |
| `A-A2-002` | USB_OVERVOLT | L | USB |

## Requested new codes (not yet in the catalogue)

| Code | Name | Detection | Sev | FRU | Hazard |
|---|---|---|---|---|---|
| `1-0D-001` | OC_LATCH_STUCK_OK | OC_TEST high with I > 5 mA: OC_OK stays 1 / VMOT stays up (POST A09) | L | CTRL | H1 H11 |
| `1-0D-002` | OC_LATCH_STUCK_TRIPPED | OC_OK low after a MCU_EN low-high cycle with no load | F | CTRL | H2 |
| `1-0F-002` | HWA_BUDGET_NOT_ENFORCED | A12: 40 forward pulses commanded, TMAG moved more than 32 steps +5 %, or HWA_FULL never set | L | CTRL | H1 H11 |
| `1-0F-003` | HWA_WINDOW_NEVER_OPENS | A12: WIN low after ARM_CLK, or no motion in the window | F | CTRL | H2 |
| `1-0F-004` | HWA_FULL_STUCK | HWA_FULL high while WIN low at idle | F | CTRL | H2 |

Proof-test additions (POST-A, docked, water only): **A12** HW-A budget (arm, 40 forward pulses, expect `HWA_FULL`=1 and 32 steps of TMAG motion; no arm, 8 pulses, expect 0), **A09** over-current latch with `OC_TEST`.

---

# v4 CUP pod (single board) delta

Reference designators of `netlist_v4_cup.json`. Replaces the rows of the v1 to v3 tables for the parts listed here; parts not mentioned (driver, charger, USB, TMAG) keep their rows. Safe = a single failure cannot cause forward delivery the firmware did not authorise.

| FM id | Ref | Failure mode | Effect | Single-fault safe? | Readback | Detection | Code | FRU |
|---|---|---|---|---|---|---|---|---|
| FM4-QL-1 | QD1 (QL half) | D-S short | latch leg lost; `MCU_EN`, dock leg and Q15 remain | yes | RB6 `LATCH_Q` vs VMOT after `SUP_NRST` low | A01 | 1-07-002 | CTRL |
| FM4-QE-1 | QD2 (QE half) | D-S short | `MCU_EN` leg lost; latch, dock leg, Q15 remain | yes | VMOT after `MCU_EN` low | A01 | 1-07-001 | CTRL |
| FM4-QD-1 | QD3 (QD half), Q7, R21 | QD shorted or Q7 stuck off | dock branch always true: **undocked forward not blocked by the dock leg** | NO if main firmware and supervisor also command it | `DOCKED_H`, `DOCK_TEST` | A02 | 1-07-003 | CTRL |
| FM4-QR-1 | QD4 (QR half) | D-S short | reverse branch always true: same as FM4-QD-1 | NO if main firmware and supervisor also command it | `MOT_DIR` readback, A02 | A02 | 1-07-004 | CTRL |
| FM4-U4A-1 | U4A | hall stuck asserted | dock leg passes undocked forward (2oo2 dropped); latch, `MCU_EN`, Q15 remain; the stuck hall is not detected by hardware (needs a firmware plausibility check: OPEN) | NO if main firmware and supervisor also command it | `DOCK_N`, `DOCKED_H`, `DOCK_TEST`, TMAG | A10, A02b | 2-21-001 | DOCK |
| FM4-U4A-2 | U4A, R19 | stuck not asserted / open | forward blocked, pod never docks | yes (fail-safe) | `DOCK_N` | A10 | 2-21-002 | DOCK |
| FM4-H15-1 | firmware, supervisor | docked + reverse commanded | hardware passes (OR), supervisor withholds `SUP_PERMIT`; if the supervisor also fails, aspiration through the cannula | NO if the supervisor is wrong in the permitting direction | A02a (docked, DIR reverse: VMOT stays below 0.3 V) | A02a | 1-07-008 NEW | CTRL |
| FM4-U5-1 | U5 (TPL5010) | no WAKE / RSTn stuck high | supervisor watchdog dead (its IWDG remains); latch not cleared on supervisor hang | yes (protection reduced) | `SUP_WAKE` count | continuous | 1-04-001 | CTRL |
| FM4-U5-2 | U5, U32 | RSTn stuck low | latch cleared continuously: no motion | yes (fail-safe) | `SUP_NRST` low | S05 | 1-04-002 | CTRL |
| FM4-U6-1 | U6 | Q stuck 1 | latch cannot cut; `MCU_EN`, dock leg, Q15 and the over-current clear (also dead) | yes (three legs remain) | RB6 after `SUP_NRST` low | S05, A01 | 1-05-003 | CTRL |
| FM4-U32-1 | U32 | output stuck high | latch is not cleared by over-current or supervisor reset | yes (Q15, `MCU_EN`, dock leg; supervisor `FAULT` on `OC_OK`) | RB (`LATCH_Q` after `SUP_NRST` low) | A01, A09 | 1-05-001 | CTRL |
| FM4-U11-1 | U11, U9, R44, R49-R51 | comparator stuck high / INA open | no hardware over-current trip (chopper limit 160 mA per phase, supervisor sees nothing) | yes (chopper limit) | `I_SENSE` vs commanded steps | A03 | 1-0D-001 NEW | CTRL |
| FM4-U11-2 | U11 | comparator stuck low | trips at once, `LATCH_Q` cleared forever: no motion | yes (fail-safe) | `OC_OK` low | A09 | 1-0D-002 NEW | CTRL |
| FM4-MP-1 | MP1-4, REAR strip | pad / strip open or intermittent | winding open | yes | `I_SENSE`, EN/FAULT | S06 | 3-31-001, 3-31-004 | MOTOR / STRIP |
| FM4-TL-1 | TL1-4, REAR strip, U10T | strip open | TMAG no ACK: firmware refuses delivery | yes | I2C ACK | S08 | 2-20-001, 3-30-003 | STRIP |

Removed rows (parts gone): Q13/Q14/U12 over-current latch and `OC_TEST`, XOR network (Q10, Q20, Q21, Q22, Q11, R13/R14), 2oo2 (U4B, Q7B), boost (U8), battery-sense switch and NTC (Q1, Q2, RT1), PGATE_MON, board-to-board pads, SENSOR FFC. New proof-test: **A02a** (docked + reverse must not move VMOT) is now the only barrier against H15 besides the supervisor.

## v4 reduction addendum (2026-11-20)
* **FM4-QE-1 (`MCU_EN` leg) is void**: the leg is gone; the supervisor reads `MCU_EN` (FM2-U30-1 applies).
* New: **FM4-R9-1** R9 open: gate pull-up lost, `PGATE` floats if a leg opens: not safe alone (the gate may drift low through leakage); detection `VMOT_SENSE` while commanded off, `PGATE` test pad. **FM4-Q12-void**: DOCK_TEST removed (A02b replaced by a dock/undock cycle).
* **FM4-U4A-2** hall: DRV5032FA is push-pull: stuck-high output = not docked (fail-safe), stuck-low = docked (same as before).
* The USB reverse-protection FET is gone: a reversed or over-voltage VBUS is limited by the TVS only (water-bench risk only).

* **FM4-BOOT-1** (`SUP_BOOT0` stuck high or R79 open + noise): the supervisor starts in the ST bootloader after any reset and never runs its safety image: no `SUP_PERMIT`, Q15 stays open (outputs default low by R81/R82), the latch is not armed by the supervisor path; fail-safe (no delivery). Detection: `SUP_OK` low, UART silent.
* **FM4-BOOT-2** the nRF flashes a bad supervisor image: supervisor independence lost (accepted deviation, see INTERLOCK I.4); signed images and supply-cut rule only.

## v4 load-switch addendum (2026-11-20; replaces the rows of the discrete switch and of the comparator chain)
| FM id | Ref | Failure mode | Effect | Single-fault safe? | Readback | Code |
|---|---|---|---|---|---|---|
| FM5-U20-1 | U20 TPS2553 | output shorted to input (always on) | the hardware EN no longer cuts; the supervisor still holds the boost EN low (`SUP_PERMIT`): VMOT_PRE collapses after the boost caps bleed (about 1.5 s) | yes (second cut: supervisor + boost EN) | `VMOT_SENSE` while commanded off | 1-06-001 |
| FM5-U20-2 | U20 | stuck off / open | no motor supply | yes (fail-safe) | `VMOT_SENSE` | 1-06-002 |
| FM5-U20-3 | U20, R91 | ILIM resistor open / shorted | limit goes to the minimum or maximum of the family (110 mA at 210 k, 1.3 A at 20 k class): no motion / limit lost, chopper limit 0.16 A per phase remains | yes (chopper) | stall test | 6-62-001 |
| FM5-U8-1 | U8 (boost), R82 | EN stuck high / R82 open | boost on without permission: the load switch EN (latch AND docked) still cuts | yes | `VMOT_SENSE`, test pad `VMOT` | 1-06-001 |
| FM5-U33-1 | U33 (OR) | output stuck high | dock leg lost: undocked forward not blocked by the hardware; latch, AND U34 and the supervisor boost EN remain | NO if firmware and supervisor also command it | `DOCKED_H` vs `MOT_ALLOW` | 1-07-003 |
| FM5-U34-1 | U34 (AND) | output stuck high | latch and dock leg lost: only the supervisor boost EN cuts | NO if firmware and supervisor both fail | `LATCH_Q` vs `MOT_ALLOW` | 1-07-002 |
| FM5-U34-2 | U34, R90 | output stuck low | no motor supply | yes (fail-safe) | `OC_OK`, `VMOT_SENSE` | 1-07-005 |
| FM5-OC-1 | U20 FAULT, R92, U32 | FAULT stuck high (no OC report) | limit still active (0.42 to 0.51 A), latch not cleared by over-current; supervisor sees nothing | yes (limit remains) | none | 1-0D-001 NEW |
| FM5-OC-2 | U20 FAULT | stuck low | latch cleared permanently: no motion | yes (fail-safe) | `OC_OK` low | 1-0D-002 NEW |
Rows FM4-QL/QD/QR (discrete legs), FM4-U11 (comparator) and the bleeder rows are void. The remaining FM4 rows for the hall, U5/U6/U32 and the supervisor apply unchanged (the dock leg is now U33).

## v4 DRV8835 addendum (2026-11-20; replaces the STSPIN220 rows)
| FM id | Ref | Failure mode | Effect | Single-fault safe? | Readback | Code |
|---|---|---|---|---|---|---|
| FM6-U7-1 | U7 DRV8835 | output stuck / bridge shorted | motor winding shorted or driven: the load switch limits to 0.50 to 0.60 A and reports on FAULT; no motion without VM | yes (limit + cut path) | `OC_OK`, TMAG | 1-03-001 |
| FM6-U7-2 | U7 | input stuck (a PHASE line stuck) | steps are lost or the sequence stalls: the supervisor decodes fewer/more transitions than commanded and the TMAG angle disagrees | yes (no uncommanded forward steps beyond the budget: the budget counts transitions) | supervisor count vs TMAG | 1-0F-002 |
| FM6-U31-1 | U31 / U35 | AND output stuck high | the supervisor can no longer brake bridge A/B: the budget count still runs and the cut path (EN of the load switch) remains | NO if the main MCU also runs away; the latch and dock leg still cut | `AENBL`/`BENBL` readback via the supervisor | 1-0F-002 |
| FM6-U31-2 | U31 / U35 | output stuck low | no motion | yes (fail-safe) | TMAG | 1-03-002 |
| FM6-R91-1 | R91 | ILIM wrong | limit 0.50 to 0.60 A shifts; at the minimum of the family the limit could cut the motor | yes | `OC_OK` | 6-62-001 |
| FM6-MP-1 | MP1..4 | solder joint / lead open | winding open | yes | TMAG angle shortfall | 3-31-001 |
STSPIN220-specific rows (EN/FAULT, VREF, STBY, TOFF, current limit) are void.

## v4 reduction addendum (2026-11-20, 45 fitted parts)
| FM id | Ref | Failure mode | Effect | Single-fault safe? | Code |
|---|---|---|---|---|---|
| FM7-U1-1 | U1 REG0 / 3V3 rail | rail low or absent (nRF off, regulator overloaded) | supervisor, gates, hall, TMAG unpowered: the AND gates give no `MOT_ALLOW` (R90 pulls EN low), the boost EN (R82) low: no motion | yes (fail-safe), supervisor independence of supply lost | 1-02-001 |
| FM7-U1-2 | U1 | REGOUT0 left at 1.8 V | supervisor below its minimum supply (resets), gates unreliable: no `MOT_ALLOW`; no delivery | yes (fail-safe), detected at POST (3V3 low) | 1-02-001 |
| FM7-U36-1 | U36 (AND) | output stuck high | `LATCH_Q AND SUP_PERMIT` term lost: the dock term of U34 and the boost EN (`SUP_PERMIT`) remain | yes (two cuts remain) | 1-07-002 |
| FM7-U34-1 | U34 (AND) | output stuck high | the load switch EN no longer cut by the hardware: the supervisor still cuts the boost (EN = `SUP_PERMIT`), VMOT_PRE collapses | yes (boost cut remains) | 1-06-001 |
| FM7-U33-1 | U33 (NAND) | output stuck high (always docked/reverse) | dock leg lost: undocked forward not blocked by the hardware; latch, `SUP_PERMIT` and boost EN remain | NO if firmware and supervisor also command it | 1-07-003 |
| FM7-U4A-1 | U4A DRV5032FA | output stuck low (docked) | as FM7-U33-1 | NO if firmware and supervisor also command it | 2-21-001 |
| FM7-R16-1 | R16 | open | `MOT_FWD` floats at nRF reset: NAND output undefined, the other terms (latch, permit) are low at reset | yes | 1-07-007 |
| FM7-VSENSE-1 | VBAT sense by VDDHDIV5 | firmware does not read it | no undervoltage lockout (firmware item, no hardware) | yes (hardware unaffected), protection reduced | A-A0-002 |
| FM7-BOOT-1 | supervisor BOOT0 (R79 removed) | pin floats high | supervisor boots into the ST bootloader: no `SUP_PERMIT`, no motion | yes (fail-safe) | 1-04-002 |
Rows of Q7/R21, U31/U35 (brake gates), DZ1, DU1, D5, R81/R43/R93 are void.


## FMEA v4 delta 2026-11-20 (pin check, netlist review, SPICE; netlist 54 fitted parts)

| ID | Part | Failure | Effect | Detected | Note |
|---|---|---|---|---|---|
| FM8-U33-1 | U33 74AUP1G86 XOR | output stuck high / low | stuck high: docked+reverse and undocked+forward would pass the dock term (latch, permit and MCU_EN still gate); stuck low: no motion at all | POST readback of `VMOT_SENSE` in the four dock/direction states | review C2, truth table INTERLOCK I.8 |
| FM8-U36-1 | U36 AND3 | MCU_EN input open / shorted | R18 pulls `MCU_EN` low: motor off (safe); shorted high: MCU enable no longer gates, latch + permit + dock XOR still do | `MCU_EN` readback by the supervisor | review M1 |
| FM8-RDK-1 | hall joint / RDK | hall output open | RDK reads undocked: forward blocked (safe), reverse allowed | dock POST | SPICE F1 |
| FM8-R26-1 | R26 | wrong value / open | TPL5010 interval wrong (6.8 k = 2 s, 10 k = 7.6 s) | WAKE timing check | review C1 |
| FM8-RNR-1 | RNR / TPL5010 RSTn | pull-up missing | RSTn open drain cannot rise: latch stays cleared (safe, no motion) | `SUP_OK` | SPICE F5 |
| FM8-C70-1 | C70 | open | REG0 output unstable: resets, latch clears (safe) | brown-out | review C3 |
| FM8-BZ-1 | RBZ / BZ1 | RBZ shorted | sounder current 0.25 A at 4.2 V (cell load only) | none | review m4 |
| FM8-SW1-1 | SW1 | stuck pressed | spurious stop/silence request, no motion path | BTN_N readback | SKSCLAE010 |
